!-Generator IDFEditor 1.37
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! HVACTemplate-5ZoneVRF.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and plenum
!                          illustrates the use of HVACTemplate objects to define zone thermostats and
!                          and variable refrigerant flow (VRF) systems, one air-cooled, and one
!                          water-cooled served by a condenser loop with a boiler and cooling tower.
! Highlights:              HVACTemplate thermostats, VRF, chiller, condenser loop with boiler and tower
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Standard VAV system with outside air economizer, hot water reheat coils,
!                                 central chilled water cooling coil. Central Plant is single hot water
!                                 boiler, electric compression chiller with water cooled condenser.
!                                 All equipment is autosized.
!
! Zonal Equipment:                Yes
! Central Air Handling Equipment: No
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          No
! Pumps:                          Yes
! Boilers:                        Yes
! Chillers:                       No
!
! Results:
! Standard Reports:               AllSummary
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Yes
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,9.6;

  Building,
    Building,                !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    Run Period 2,            !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness
! 
!   Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}

  Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

  Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

  Construction,
    FLOOR-SLAB-1,            !- Name
    CC03;                    !- Outside Layer

  Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 11:00,1.00,       !- Field 5
    Until: 12:00,0.80,       !- Field 7
    Until: 13:00,0.40,       !- Field 9
    Until: 14:00,0.80,       !- Field 11
    Until: 18:00,1.00,       !- Field 13
    Until: 19:00,0.50,       !- Field 15
    Until: 21:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Weekends WinterDesignDay Holiday, !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.05,        !- Field 3
    Until: 9:00,0.9,         !- Field 5
    Until: 10:00,0.95,       !- Field 7
    Until: 11:00,1.00,       !- Field 9
    Until: 12:00,0.95,       !- Field 11
    Until: 13:00,0.8,        !- Field 13
    Until: 14:00,0.9,        !- Field 15
    Until: 18:00,1.00,       !- Field 17
    Until: 19:00,0.60,       !- Field 19
    Until: 21:00,0.40,       !- Field 21
    Until: 24:00,0.05,       !- Field 23
    For: Weekends WinterDesignDay Holiday, !- Field 25
    Until: 24:00,0.05;       !- Field 26

  Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.02,        !- Field 3
    Until: 9:00,0.4,         !- Field 5
    Until: 14:00,0.9,        !- Field 7
    Until: 15:00,0.8,        !- Field 9
    Until: 16:00,0.7,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 21:00,0.3,        !- Field 15
    Until: 24:00,0.02,       !- Field 17
    For: Weekends WinterDesignDay Holiday, !- Field 19
    Until: 24:00,0.02;       !- Field 20

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 21:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,1.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

  Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    FanAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

  BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TOP-1,                   !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.031089,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2964,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1976,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    C5-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

! For heating, recover 2 hrs early

  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,13.0,        !- Field 3
    Until: 7:00,18.0,        !- Field 5
    Until: 21:00,23.0,       !- Field 7
    Until: 24:00,13.0,       !- Field 9
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00,13.0,       !- Field 12
    For: SummerDesignDay,    !- Field 14
    Until: 24:00,13.0,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,23.0;       !- Field 18

! For cooling, recover 1 hr early

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,32.0,        !- Field 3
    Until: 21:00,24.0,       !- Field 5
    Until: 24:00,32.0,       !- Field 7
    For: WeekEnds Holiday,   !- Field 9
    Until: 24:00,32.0,       !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,24.0,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,32.0;       !- Field 16

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor
! 
!   HVACTemplate:Thermostat,
!     All Zones,               !- Name
!     Htg-SetP-Sch,            !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Clg-SetP-Sch,            !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
! 
!   HVACTemplate:Zone:VRF,
!     SPACE1-1,                !- Zone Name
!     VRF Sys 1 Water Source,  !- Template VRF System Name
!     All Zones,               !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
!     autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
!   HVACTemplate:Zone:VRF,
!     SPACE2-1,                !- Zone Name
!     VRF Sys 1 Water Source,  !- Template VRF System Name
!     All Zones,               !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
!     autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
!   HVACTemplate:Zone:VRF,
!     SPACE3-1,                !- Zone Name
!     VRF Sys 1 Water Source,  !- Template VRF System Name
!     All Zones,               !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
!     autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
!   HVACTemplate:Zone:VRF,
!     SPACE4-1,                !- Zone Name
!     VRF Sys 1 Water Source,  !- Template VRF System Name
!     All Zones,               !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
!     autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
!   HVACTemplate:Zone:VRF,
!     SPACE5-1,                !- Zone Name
!     VRF Sys 2 Air Source,    !- Template VRF System Name
!     All Zones,               !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
!     autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
!   HVACTemplate:System:VRF,
!     VRF Sys 1 Water Source,  !- Name
!     ,                        !- System Availability Schedule Name
!     autosize,                !- Gross Rated Total Cooling Capacity {W}
!     3.3,                     !- Gross Rated Cooling COP {W/W}
!     -6,                      !- Minimum Outdoor Temperature in Cooling Mode {C}
!     43,                      !- Maximum Outdoor Temperature in Cooling Mode {C}
!     autosize,                !- Gross Rated Heating Capacity {W}
!     1,                       !- Rated Heating Capacity Sizing Ratio {W/W}
!     3.4,                     !- Gross Rated Heating COP {W/W}
!     -20,                     !- Minimum Outdoor Temperature in Heating Mode {C}
!     30,                      !- Maximum Outdoor Temperature in Heating Mode {C}
!     0.15,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
!     ,                        !- Zone Name for Master Thermostat Location
!     LoadPriority,            !- Master Thermostat Priority Control Type
!     ,                        !- Thermostat Priority Schedule Name
!     No,                      !- Heat Pump Waste Heat Recovery
!     30,                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
!     10,                      !- Vertical Height used for Piping Correction Factor {m}
!     30,                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
!     33,                      !- Crankcase Heater Power per Compressor {W}
!     2,                       !- Number of Compressors {dimensionless}
!     0.5,                     !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
!     5,                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
!     Resistive,               !- Defrost Strategy
!     Timed,                   !- Defrost Control
!     0.058333,                !- Defrost Time Period Fraction {dimensionless}
!     autosize,                !- Resistive Defrost Heater Capacity {W}
!     5,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
!     WaterCooled,             !- Condenser Type
!     autosize,                !- Water Condenser Volume Flow Rate {m3/s}
!     0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
!     autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
!     ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
!     ,                        !- Basin Heater Capacity {W/K}
!     2,                       !- Basin Heater Setpoint Temperature {C}
!     ,                        !- Basin Heater Operating Schedule Name
!     Electricity,             !- Fuel Type
!     -15,                     !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
!     45;                      !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
! 
!   HVACTemplate:System:VRF,
!     VRF Sys 2 Air Source,    !- Name
!     ,                        !- System Availability Schedule Name
!     autosize,                !- Gross Rated Total Cooling Capacity {W}
!     3.3,                     !- Gross Rated Cooling COP {W/W}
!     -6,                      !- Minimum Outdoor Temperature in Cooling Mode {C}
!     43,                      !- Maximum Outdoor Temperature in Cooling Mode {C}
!     autosize,                !- Gross Rated Heating Capacity {W}
!     1,                       !- Rated Heating Capacity Sizing Ratio {W/W}
!     3.4,                     !- Gross Rated Heating COP {W/W}
!     -25,                     !- Minimum Outdoor Temperature in Heating Mode {C}
!     25,                      !- Maximum Outdoor Temperature in Heating Mode {C}
!     0.15,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
!     SPACE5-1,                !- Zone Name for Master Thermostat Location
!     MasterThermostatPriority,!- Master Thermostat Priority Control Type
!     ,                        !- Thermostat Priority Schedule Name
!     No,                      !- Heat Pump Waste Heat Recovery
!     30,                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
!     10,                      !- Vertical Height used for Piping Correction Factor {m}
!     30,                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
!     33,                      !- Crankcase Heater Power per Compressor {W}
!     2,                       !- Number of Compressors {dimensionless}
!     0.5,                     !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
!     5,                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
!     Resistive,               !- Defrost Strategy
!     Timed,                   !- Defrost Control
!     0.058333,                !- Defrost Time Period Fraction {dimensionless}
!     autosize,                !- Resistive Defrost Heater Capacity {W}
!     5,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
!     AirCooled,               !- Condenser Type
!     autosize,                !- Water Condenser Volume Flow Rate {m3/s}
!     0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
!     autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
!     ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
!     ,                        !- Basin Heater Capacity {W/K}
!     2,                       !- Basin Heater Setpoint Temperature {C}
!     ,                        !- Basin Heater Operating Schedule Name
!     Electricity,             !- Fuel Type
!     -15,                     !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
!     45;                      !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
! 
!   HVACTemplate:Plant:MixedWaterLoop,
!     Only Water Loop,         !- Name
!     ,                        !- Pump Schedule Name
!     Intermittent,            !- Pump Control Type
!     Default,                 !- Operation Scheme Type
!     ,                        !- Equipment Operation Schemes Name
!     ,                        !- High Temperature Setpoint Schedule Name
!     30,                      !- High Temperature Design Setpoint {C}
!     ,                        !- Low Temperature Setpoint Schedule Name
!     20,                      !- Low Temperature Design Setpoint {C}
!     ConstantFlow,            !- Water Pump Configuration
!     179352;                  !- Water Pump Rated Head {Pa}
! 
!   HVACTemplate:Plant:Tower,
!     Main Tower,              !- Name
!     SingleSpeed,             !- Tower Type
!     autosize,                !- High Speed Nominal Capacity {W}
!     autosize,                !- High Speed Fan Power {W}
!     autosize,                !- Low Speed Nominal Capacity {W}
!     autosize,                !- Low Speed Fan Power {W}
!     autosize,                !- Free Convection Capacity {W}
!     1,                       !- Priority
!     ;                        !- Sizing Factor
! 
!   HVACTemplate:Plant:Boiler,
!     Main Boiler,             !- Name
!     HotWaterBoiler,          !- Boiler Type
!     autosize,                !- Capacity {W}
!     0.8,                     !- Efficiency
!     NaturalGas,              !- Fuel Type
!     1,                       !- Priority
!     ;                        !- Sizing Factor

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Operative Temperature,hourly;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,hourly;

  Output:Variable,*,Zone Air Humidity Ratio,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Plant Supply Side Outlet Temperature,hourly;

  Output:Variable,*,Boiler Heating Rate,hourly;

  Output:Variable,*,Boiler NaturalGas Rate,hourly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Fan Availability Status,hourly;

  Output:Variable,*,VRF Heat Pump Total Cooling Rate,hourly;

  Output:Variable,*,VRF Heat Pump Total Heating Rate,hourly;

  Output:Variable,*,VRF Heat Pump Cooling Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Heating Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Cooling COP,hourly;

  Output:Variable,*,VRF Heat Pump Heating COP,hourly;

  Output:Variable,*,VRF Heat Pump Defrost Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Part Load Ratio,hourly;

  Output:Variable,*,VRF Heat Pump Runtime Fraction,hourly;

  Output:Variable,*,VRF Heat Pump Cycling Ratio,hourly;

  Output:Variable,*,VRF Heat Pump Operating Mode,hourly;

  Output:Variable,*,VRF Heat Pump Condenser Inlet Temperature,hourly;

  Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Terminal Unit Cooling Load Rate,hourly;

  Output:Variable,*,VRF Heat Pump Terminal Unit Heating Load Rate,hourly;

  Output:Variable,*,VRF Heat Pump Condenser Outlet Temperature,hourly;

  Output:Variable,*,VRF Heat Pump Condenser Heat Transfer Rate,hourly;

  Output:VariableDictionary,IDF;

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,lines;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control,                               !- Name
  Htg-SetP-Sch,                                            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;                                            !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

ZoneControl:Thermostat,
  SPACE1-1 Thermostat,                                     !- Name
  SPACE1-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,                                        !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0,                                                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                       !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE1-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE1-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE1-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE1-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE1-1,                                                !- Zone Name
  SPACE1-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE1-1 VRF Supply Inlet,                               !- Zone Air Inlet Node or NodeList Name
  SPACE1-1 VRF Return,                                     !- Zone Air Exhaust Node or NodeList Name
  SPACE1-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE1-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE1-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,           !- Zone Equipment Object Type
  SPACE1-1 VRF Terminal Unit,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
! Set VRF outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  SPACE1-1 VRF Terminal Unit,                              !- Zone Terminal Unit Name
  ,                                                        !- Terminal Unit Availability Schedule
  SPACE1-1 VRF Return,                                     !- Terminal Unit Air Inlet Node Name
  SPACE1-1 VRF Supply Inlet,                               !- Terminal Unit Air Outlet Node Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  FanAvailSched,                                           !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,                                             !- Supply Air Fan Placement
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SPACE1-1 VRF Supply Fan,                                 !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SPACE1-1 VRF OA Mixing Box,                              !- Outdoor Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow,                 !- Cooling Coil Object Type
  SPACE1-1 VRF Cooling Coil,                               !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow,                 !- Heating Coil Object Type
  SPACE1-1 VRF Heating Coil,                               !- Heating Coil Object Name
  0,                                                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0;                                                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

Fan:OnOff,
  SPACE1-1 VRF Supply Fan,                                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SPACE1-1 VRF Mixed Air Outlet,                           !- Air Inlet Node Name
  SPACE1-1 VRF Supply Fan Outlet;                          !- Air Outlet Node Name

Schedule:Compact,
  HVACTemplate-Always 1,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  1;                                                       !- Field 4

OutdoorAir:Mixer,
  SPACE1-1 VRF OA Mixing Box,                              !- Name
  SPACE1-1 VRF Mixed Air Outlet,                           !- Mixed Air Node Name
  SPACE1-1 VRF Outdoor Air Inlet,                          !- Outdoor Air Stream Node Name
  SPACE1-1 VRF Relief Air Outlet,                          !- Relief Air Stream Node Name
  SPACE1-1 VRF Return;                                     !- Return Air Stream Node Name

OutdoorAir:Node,
  SPACE1-1 VRF Outdoor Air Inlet,                          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:VariableRefrigerantFlow,
  SPACE1-1 VRF Cooling Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  SPACE1-1 VRF Cooling Coil Cap-FT,                        !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  SPACE1-1 VRF Cooling Coil Cap-FF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  SPACE1-1 VRF Supply Fan Outlet,                          !- Coil Air Inlet Node
  SPACE1-1 VRF Cooling Coil Outlet,                        !- Coil Air Outlet Node
  ;                                                        !- Name of Water Storage Tank for Condensate Collection
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  SPACE1-1 VRF Cooling Coil Cap-FT,                        !- Name
  0.504547273506488,                                       !- Coefficient1 Constant
  0.0288891279198444,                                      !- Coefficient2 x
  -0.000010819418650677,                                   !- Coefficient3 x**2
  0.0000101359395177008,                                   !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Quadratic,
  SPACE1-1 VRF Cooling Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Coil:Heating:DX:VariableRefrigerantFlow,
  SPACE1-1 VRF Heating Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Heating Capacity {W}
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  SPACE1-1 VRF Cooling Coil Outlet,                        !- Coil Air Inlet Node
  SPACE1-1 VRF Supply Inlet,                               !- Coil Air Outlet Node
  SPACE1-1 VRF Heating Coil Cap-FT,                        !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  SPACE1-1 VRF Heating Coil Cap-FF;                        !- Heating Capacity Modifier Function of Flow Fraction Curve Name
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  SPACE1-1 VRF Heating Coil Cap-FT,                        !- Name
  -0.390708928227928,                                      !- Coefficient1 Constant
  0.261815023760162,                                       !- Coefficient2 x
  -0.0130431603151873,                                     !- Coefficient3 x**2
  0.000178131745997821,                                    !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

 Curve:Quadratic,
  SPACE1-1 VRF Heating Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

ZoneControl:Thermostat,
  SPACE2-1 Thermostat,                                     !- Name
  SPACE2-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,                                        !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0,                                                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                       !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE2-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE2-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE2-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE2-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE2-1,                                                !- Zone Name
  SPACE2-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE2-1 VRF Supply Inlet,                               !- Zone Air Inlet Node or NodeList Name
  SPACE2-1 VRF Return,                                     !- Zone Air Exhaust Node or NodeList Name
  SPACE2-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE2-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE2-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,           !- Zone Equipment Object Type
  SPACE2-1 VRF Terminal Unit,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
! Set VRF outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  SPACE2-1 VRF Terminal Unit,                              !- Zone Terminal Unit Name
  ,                                                        !- Terminal Unit Availability Schedule
  SPACE2-1 VRF Return,                                     !- Terminal Unit Air Inlet Node Name
  SPACE2-1 VRF Supply Inlet,                               !- Terminal Unit Air Outlet Node Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  FanAvailSched,                                           !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,                                             !- Supply Air Fan Placement
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SPACE2-1 VRF Supply Fan,                                 !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SPACE2-1 VRF OA Mixing Box,                              !- Outdoor Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow,                 !- Cooling Coil Object Type
  SPACE2-1 VRF Cooling Coil,                               !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow,                 !- Heating Coil Object Type
  SPACE2-1 VRF Heating Coil,                               !- Heating Coil Object Name
  0,                                                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0;                                                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

Fan:OnOff,
  SPACE2-1 VRF Supply Fan,                                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SPACE2-1 VRF Mixed Air Outlet,                           !- Air Inlet Node Name
  SPACE2-1 VRF Supply Fan Outlet;                          !- Air Outlet Node Name

OutdoorAir:Mixer,
  SPACE2-1 VRF OA Mixing Box,                              !- Name
  SPACE2-1 VRF Mixed Air Outlet,                           !- Mixed Air Node Name
  SPACE2-1 VRF Outdoor Air Inlet,                          !- Outdoor Air Stream Node Name
  SPACE2-1 VRF Relief Air Outlet,                          !- Relief Air Stream Node Name
  SPACE2-1 VRF Return;                                     !- Return Air Stream Node Name

OutdoorAir:Node,
  SPACE2-1 VRF Outdoor Air Inlet,                          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:VariableRefrigerantFlow,
  SPACE2-1 VRF Cooling Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  SPACE2-1 VRF Cooling Coil Cap-FT,                        !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  SPACE2-1 VRF Cooling Coil Cap-FF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  SPACE2-1 VRF Supply Fan Outlet,                          !- Coil Air Inlet Node
  SPACE2-1 VRF Cooling Coil Outlet,                        !- Coil Air Outlet Node
  ;                                                        !- Name of Water Storage Tank for Condensate Collection
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  SPACE2-1 VRF Cooling Coil Cap-FT,                        !- Name
  0.504547273506488,                                       !- Coefficient1 Constant
  0.0288891279198444,                                      !- Coefficient2 x
  -0.000010819418650677,                                   !- Coefficient3 x**2
  0.0000101359395177008,                                   !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Quadratic,
  SPACE2-1 VRF Cooling Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Coil:Heating:DX:VariableRefrigerantFlow,
  SPACE2-1 VRF Heating Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Heating Capacity {W}
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  SPACE2-1 VRF Cooling Coil Outlet,                        !- Coil Air Inlet Node
  SPACE2-1 VRF Supply Inlet,                               !- Coil Air Outlet Node
  SPACE2-1 VRF Heating Coil Cap-FT,                        !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  SPACE2-1 VRF Heating Coil Cap-FF;                        !- Heating Capacity Modifier Function of Flow Fraction Curve Name
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  SPACE2-1 VRF Heating Coil Cap-FT,                        !- Name
  -0.390708928227928,                                      !- Coefficient1 Constant
  0.261815023760162,                                       !- Coefficient2 x
  -0.0130431603151873,                                     !- Coefficient3 x**2
  0.000178131745997821,                                    !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

 Curve:Quadratic,
  SPACE2-1 VRF Heating Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

ZoneControl:Thermostat,
  SPACE3-1 Thermostat,                                     !- Name
  SPACE3-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,                                        !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0,                                                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                       !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE3-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE3-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE3-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE3-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE3-1,                                                !- Zone Name
  SPACE3-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE3-1 VRF Supply Inlet,                               !- Zone Air Inlet Node or NodeList Name
  SPACE3-1 VRF Return,                                     !- Zone Air Exhaust Node or NodeList Name
  SPACE3-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE3-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE3-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,           !- Zone Equipment Object Type
  SPACE3-1 VRF Terminal Unit,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
! Set VRF outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  SPACE3-1 VRF Terminal Unit,                              !- Zone Terminal Unit Name
  ,                                                        !- Terminal Unit Availability Schedule
  SPACE3-1 VRF Return,                                     !- Terminal Unit Air Inlet Node Name
  SPACE3-1 VRF Supply Inlet,                               !- Terminal Unit Air Outlet Node Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  FanAvailSched,                                           !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,                                             !- Supply Air Fan Placement
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SPACE3-1 VRF Supply Fan,                                 !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SPACE3-1 VRF OA Mixing Box,                              !- Outdoor Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow,                 !- Cooling Coil Object Type
  SPACE3-1 VRF Cooling Coil,                               !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow,                 !- Heating Coil Object Type
  SPACE3-1 VRF Heating Coil,                               !- Heating Coil Object Name
  0,                                                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0;                                                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

Fan:OnOff,
  SPACE3-1 VRF Supply Fan,                                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SPACE3-1 VRF Mixed Air Outlet,                           !- Air Inlet Node Name
  SPACE3-1 VRF Supply Fan Outlet;                          !- Air Outlet Node Name

OutdoorAir:Mixer,
  SPACE3-1 VRF OA Mixing Box,                              !- Name
  SPACE3-1 VRF Mixed Air Outlet,                           !- Mixed Air Node Name
  SPACE3-1 VRF Outdoor Air Inlet,                          !- Outdoor Air Stream Node Name
  SPACE3-1 VRF Relief Air Outlet,                          !- Relief Air Stream Node Name
  SPACE3-1 VRF Return;                                     !- Return Air Stream Node Name

OutdoorAir:Node,
  SPACE3-1 VRF Outdoor Air Inlet,                          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:VariableRefrigerantFlow,
  SPACE3-1 VRF Cooling Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  SPACE3-1 VRF Cooling Coil Cap-FT,                        !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  SPACE3-1 VRF Cooling Coil Cap-FF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  SPACE3-1 VRF Supply Fan Outlet,                          !- Coil Air Inlet Node
  SPACE3-1 VRF Cooling Coil Outlet,                        !- Coil Air Outlet Node
  ;                                                        !- Name of Water Storage Tank for Condensate Collection
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  SPACE3-1 VRF Cooling Coil Cap-FT,                        !- Name
  0.504547273506488,                                       !- Coefficient1 Constant
  0.0288891279198444,                                      !- Coefficient2 x
  -0.000010819418650677,                                   !- Coefficient3 x**2
  0.0000101359395177008,                                   !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Quadratic,
  SPACE3-1 VRF Cooling Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Coil:Heating:DX:VariableRefrigerantFlow,
  SPACE3-1 VRF Heating Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Heating Capacity {W}
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  SPACE3-1 VRF Cooling Coil Outlet,                        !- Coil Air Inlet Node
  SPACE3-1 VRF Supply Inlet,                               !- Coil Air Outlet Node
  SPACE3-1 VRF Heating Coil Cap-FT,                        !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  SPACE3-1 VRF Heating Coil Cap-FF;                        !- Heating Capacity Modifier Function of Flow Fraction Curve Name
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  SPACE3-1 VRF Heating Coil Cap-FT,                        !- Name
  -0.390708928227928,                                      !- Coefficient1 Constant
  0.261815023760162,                                       !- Coefficient2 x
  -0.0130431603151873,                                     !- Coefficient3 x**2
  0.000178131745997821,                                    !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

 Curve:Quadratic,
  SPACE3-1 VRF Heating Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

ZoneControl:Thermostat,
  SPACE4-1 Thermostat,                                     !- Name
  SPACE4-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,                                        !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0,                                                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                       !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE4-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE4-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE4-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE4-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE4-1,                                                !- Zone Name
  SPACE4-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE4-1 VRF Supply Inlet,                               !- Zone Air Inlet Node or NodeList Name
  SPACE4-1 VRF Return,                                     !- Zone Air Exhaust Node or NodeList Name
  SPACE4-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE4-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE4-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,           !- Zone Equipment Object Type
  SPACE4-1 VRF Terminal Unit,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
! Set VRF outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  SPACE4-1 VRF Terminal Unit,                              !- Zone Terminal Unit Name
  ,                                                        !- Terminal Unit Availability Schedule
  SPACE4-1 VRF Return,                                     !- Terminal Unit Air Inlet Node Name
  SPACE4-1 VRF Supply Inlet,                               !- Terminal Unit Air Outlet Node Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  FanAvailSched,                                           !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,                                             !- Supply Air Fan Placement
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SPACE4-1 VRF Supply Fan,                                 !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SPACE4-1 VRF OA Mixing Box,                              !- Outdoor Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow,                 !- Cooling Coil Object Type
  SPACE4-1 VRF Cooling Coil,                               !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow,                 !- Heating Coil Object Type
  SPACE4-1 VRF Heating Coil,                               !- Heating Coil Object Name
  0,                                                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0;                                                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

Fan:OnOff,
  SPACE4-1 VRF Supply Fan,                                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SPACE4-1 VRF Mixed Air Outlet,                           !- Air Inlet Node Name
  SPACE4-1 VRF Supply Fan Outlet;                          !- Air Outlet Node Name

OutdoorAir:Mixer,
  SPACE4-1 VRF OA Mixing Box,                              !- Name
  SPACE4-1 VRF Mixed Air Outlet,                           !- Mixed Air Node Name
  SPACE4-1 VRF Outdoor Air Inlet,                          !- Outdoor Air Stream Node Name
  SPACE4-1 VRF Relief Air Outlet,                          !- Relief Air Stream Node Name
  SPACE4-1 VRF Return;                                     !- Return Air Stream Node Name

OutdoorAir:Node,
  SPACE4-1 VRF Outdoor Air Inlet,                          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:VariableRefrigerantFlow,
  SPACE4-1 VRF Cooling Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  SPACE4-1 VRF Cooling Coil Cap-FT,                        !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  SPACE4-1 VRF Cooling Coil Cap-FF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  SPACE4-1 VRF Supply Fan Outlet,                          !- Coil Air Inlet Node
  SPACE4-1 VRF Cooling Coil Outlet,                        !- Coil Air Outlet Node
  ;                                                        !- Name of Water Storage Tank for Condensate Collection
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  SPACE4-1 VRF Cooling Coil Cap-FT,                        !- Name
  0.504547273506488,                                       !- Coefficient1 Constant
  0.0288891279198444,                                      !- Coefficient2 x
  -0.000010819418650677,                                   !- Coefficient3 x**2
  0.0000101359395177008,                                   !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Quadratic,
  SPACE4-1 VRF Cooling Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Coil:Heating:DX:VariableRefrigerantFlow,
  SPACE4-1 VRF Heating Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Heating Capacity {W}
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  SPACE4-1 VRF Cooling Coil Outlet,                        !- Coil Air Inlet Node
  SPACE4-1 VRF Supply Inlet,                               !- Coil Air Outlet Node
  SPACE4-1 VRF Heating Coil Cap-FT,                        !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  SPACE4-1 VRF Heating Coil Cap-FF;                        !- Heating Capacity Modifier Function of Flow Fraction Curve Name
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  SPACE4-1 VRF Heating Coil Cap-FT,                        !- Name
  -0.390708928227928,                                      !- Coefficient1 Constant
  0.261815023760162,                                       !- Coefficient2 x
  -0.0130431603151873,                                     !- Coefficient3 x**2
  0.000178131745997821,                                    !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

 Curve:Quadratic,
  SPACE4-1 VRF Heating Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

ZoneControl:Thermostat,
  SPACE5-1 Thermostat,                                     !- Name
  SPACE5-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,                                        !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0,                                                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                       !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE5-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE5-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE5-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE5-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE5-1,                                                !- Zone Name
  SPACE5-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE5-1 VRF Supply Inlet,                               !- Zone Air Inlet Node or NodeList Name
  SPACE5-1 VRF Return,                                     !- Zone Air Exhaust Node or NodeList Name
  SPACE5-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE5-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE5-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,           !- Zone Equipment Object Type
  SPACE5-1 VRF Terminal Unit,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
! Set VRF outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  SPACE5-1 VRF Terminal Unit,                              !- Zone Terminal Unit Name
  ,                                                        !- Terminal Unit Availability Schedule
  SPACE5-1 VRF Return,                                     !- Terminal Unit Air Inlet Node Name
  SPACE5-1 VRF Supply Inlet,                               !- Terminal Unit Air Outlet Node Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  FanAvailSched,                                           !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,                                             !- Supply Air Fan Placement
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SPACE5-1 VRF Supply Fan,                                 !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SPACE5-1 VRF OA Mixing Box,                              !- Outdoor Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow,                 !- Cooling Coil Object Type
  SPACE5-1 VRF Cooling Coil,                               !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow,                 !- Heating Coil Object Type
  SPACE5-1 VRF Heating Coil,                               !- Heating Coil Object Name
  0,                                                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0;                                                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

Fan:OnOff,
  SPACE5-1 VRF Supply Fan,                                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SPACE5-1 VRF Mixed Air Outlet,                           !- Air Inlet Node Name
  SPACE5-1 VRF Supply Fan Outlet;                          !- Air Outlet Node Name

OutdoorAir:Mixer,
  SPACE5-1 VRF OA Mixing Box,                              !- Name
  SPACE5-1 VRF Mixed Air Outlet,                           !- Mixed Air Node Name
  SPACE5-1 VRF Outdoor Air Inlet,                          !- Outdoor Air Stream Node Name
  SPACE5-1 VRF Relief Air Outlet,                          !- Relief Air Stream Node Name
  SPACE5-1 VRF Return;                                     !- Return Air Stream Node Name

OutdoorAir:Node,
  SPACE5-1 VRF Outdoor Air Inlet,                          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:VariableRefrigerantFlow,
  SPACE5-1 VRF Cooling Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  SPACE5-1 VRF Cooling Coil Cap-FT,                        !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  SPACE5-1 VRF Cooling Coil Cap-FF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  SPACE5-1 VRF Supply Fan Outlet,                          !- Coil Air Inlet Node
  SPACE5-1 VRF Cooling Coil Outlet,                        !- Coil Air Outlet Node
  ;                                                        !- Name of Water Storage Tank for Condensate Collection
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  SPACE5-1 VRF Cooling Coil Cap-FT,                        !- Name
  0.504547273506488,                                       !- Coefficient1 Constant
  0.0288891279198444,                                      !- Coefficient2 x
  -0.000010819418650677,                                   !- Coefficient3 x**2
  0.0000101359395177008,                                   !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Quadratic,
  SPACE5-1 VRF Cooling Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Coil:Heating:DX:VariableRefrigerantFlow,
  SPACE5-1 VRF Heating Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Heating Capacity {W}
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  SPACE5-1 VRF Cooling Coil Outlet,                        !- Coil Air Inlet Node
  SPACE5-1 VRF Supply Inlet,                               !- Coil Air Outlet Node
  SPACE5-1 VRF Heating Coil Cap-FT,                        !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  SPACE5-1 VRF Heating Coil Cap-FF;                        !- Heating Capacity Modifier Function of Flow Fraction Curve Name
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  SPACE5-1 VRF Heating Coil Cap-FT,                        !- Name
  -0.390708928227928,                                      !- Coefficient1 Constant
  0.261815023760162,                                       !- Coefficient2 x
  -0.0130431603151873,                                     !- Coefficient3 x**2
  0.000178131745997821,                                    !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

 Curve:Quadratic,
  SPACE5-1 VRF Heating Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

AirConditioner:VariableRefrigerantFlow,
  VRF Sys 1 Water Source VRF Heat Pump,                    !- Heat Pump Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  3.3,                                                     !- Gross Rated Cooling COP {W/W}
  -6,                                                      !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                                      !- Maximum Outdoor Temperature in Cooling Mode {C}
  VRF Sys 1 Water Source VRFCoolCapFT,                     !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRF Sys 1 Water Source VRFCoolCapFTBoundary,             !- Cooling Capacity Ratio Boundary Curve Name
  VRF Sys 1 Water Source VRFCoolCapFTHi,                   !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  VRF Sys 1 Water Source VRFCoolEIRFT,                     !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRF Sys 1 Water Source VRFCoolEIRFTBoundary,             !- Cooling Energy Input Ratio Boundary Curve Name
  VRF Sys 1 Water Source VRFCoolEIRFTHi,                   !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  VRF Sys 1 Water Source CoolingEIRLowPLR,                 !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  VRF Sys 1 Water Source CoolingEIRHiPLR,                  !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  VRF Sys 1 Water Source CoolingCombRatio,                 !- Cooling Combination Ratio Correction Factor Curve Name
  VRF Sys 1 Water Source VRFCPLFFPLR,                      !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                                                !- Gross Rated Heating Capacity {W}
  1,                                                       !- Rated Heating Capacity Sizing Ratio {W/W}
  3.4,                                                     !- Gross Rated Heating COP {W/W}
  -20,                                                     !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                                      !- Maximum Outdoor Temperature in Heating Mode {C}
  VRF Sys 1 Water Source VRFHeatCapFT,                     !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRF Sys 1 Water Source VRFHeatCapFTBoundary,             !- Heating Capacity Ratio Boundary Curve Name
  VRF Sys 1 Water Source VRFHeatCapFTHi,                   !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  VRF Sys 1 Water Source VRFHeatEIRFT,                     !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRF Sys 1 Water Source VRFHeatEIRFTBoundary,             !- Heating Energy Input Ratio Boundary Curve Name
  VRF Sys 1 Water Source VRFHeatEIRFTHi,                   !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  DryBulbTemperature,                                      !- Heating Performance Curve Outdoor Temperature Type
  VRF Sys 1 Water Source HeatingEIRLowPLR,                 !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  VRF Sys 1 Water Source HeatingEIRHiPLR,                  !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  VRF Sys 1 Water Source HeatingCombRatio,                 !- Heating Combination Ratio Correction Factor Curve Name
  VRF Sys 1 Water Source VRFCPLFFPLR,                      !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                                    !- Minimum Heat Pump Part-Load Ratio
  ,                                                        !- Zone Name for Master Thermostat Location
  LoadPriority,                                            !- Master Thermostat Priority Control Type
  ,                                                        !- Thermostat Priority Schedule Name
  VRF Sys 1 Water SourceTU List,                           !- Zone Terminal Unit List Name
  No,                                                      !- Heat Pump Waste Heat Recovery
  30,                                                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                                      !- Vertical Height used for Piping Correction Factor {m}
  VRF Sys 1 Water Source CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                                               !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                                        !- Piping Correction Factor for Length in Heating Mode Curve Name
  ,                                                        !- Piping Correction Factor for Height in Heating Mode Coefficient
  33,                                                      !- Crankcase Heater Power per Compressor {W}
  2,                                                       !- Number of Compressors
  0.5,                                                     !- Ratio of Compressor Size to Total Compressor Capacity
  5,                                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
  Resistive,                                               !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  ,                                                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                                                !- Defrost Time Period Fraction
  autosize,                                                !- Resistive Defrost Heater Capacity {W}
  5,                                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  WaterCooled,                                             !- Condenser Type
  VRF Sys 1 Water Source Condenser Inlet Node,             !- Condenser Inlet Node Name
  VRF Sys 1 Water Source Condenser Outlet Node,            !- Condenser Outlet Node Name
  autosize,                                                !- Water Condenser Volume Flow Rate (m3/s)
  0.9,                                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                                !- Evaporative Condenser Air Flow Rate {m3/s}
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                                        !- Supply Water Storage Tank Name
  0,                                                       !- Basin Heater Capacity {W/K}
  2,                                                       !- Basin Heater Setpoint Temperature {C}
  ,                                                        !- Basin Heater Operating Schedule Name
  Electricity,                                             !- Fuel Type
  -15,                                                     !- Minimum Outdoor Temperature in Heat Recovery Mode (C)
  45,                                                      !- Maximum Outdoor Temperature in Heat Recovery Mode (C)
  ,                                                        !- Heat Recovery Cooling Capacity Modifier Curve Name
  ,                                                        !- Initial Heat Recovery Cooling Capacity Fraction
  0.45,                                                    !- Heat Recovery Cooling Capacity Time Constant (hr)
  ,                                                        !- Heat Recovery Cooling Energy Modifier Curve Name
  ,                                                        !- Initial Heat Recovery Cooling Energy Fraction
  ,                                                        !- Heat Recovery Cooling Energy Time Constant (hr)
  ,                                                        !- Heat Recovery Heating Capacity Modifier Curve Name
  ,                                                        !- Initial Heat Recovery Heating Capacity Fraction
  0.45,                                                    !- Heat Recovery Heating Capacity Time Constant (hr)
  ,                                                        !- Heat Recovery Heating Eenrgy Modifier Curve Name
  ,                                                        !- Initial Heat Recovery Heating Energy Fraction
  ;                                                        !- Heat Recovery Heating Energy Time Constant (hr)

ZoneTerminalUnitList,
  VRF Sys 1 Water SourceTU List,                           !- Name
  SPACE1-1 VRF Terminal Unit,                              !- Zone Terminal Unit Name
  SPACE2-1 VRF Terminal Unit,                              !- Zone Terminal Unit Name
  SPACE3-1 VRF Terminal Unit,                              !- Zone Terminal Unit Name
  SPACE4-1 VRF Terminal Unit;                              !- Zone Terminal Unit Name

Branch,
  VRF Sys 1 Water Source VRF Condenser Branch,             !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirConditioner:VariableRefrigerantFlow,                  !- Component Object Type
  VRF Sys 1 Water Source VRF Heat Pump,                    !- Component Name
  VRF Sys 1 Water Source Condenser Inlet Node,             !- Component Inlet Node Name
  VRF Sys 1 Water Source Condenser Outlet Node;            !- Component Outlet Node Name
! VRF curves from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Biquadratic,
  VRF Sys 1 Water Source VRFCoolCapFT,                     !- Name
  0.576856477,                                             !- Coefficient1 Constant
  0.017450222,                                             !- Coefficient2 x
  0.00058326,                                              !- Coefficient3 x**2
  1.15563E-07,                                             !- Coefficient4 y
  7.61504E-09,                                             !- Coefficient5 y**2
  -1.1503E-08,                                             !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  24,                                                      !- Maximum Value of x
  -5,                                                      !- Minimum Value of y
  23,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 1 Water Source VRFCoolCapFTBoundary,             !- Name
  25.73473775,                                             !- Coefficient1 Constant
  -0.03150043,                                             !- Coefficient2 x
  -0.01416595,                                             !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  11,                                                      !- Minimum Value of x
  30,                                                      !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature;                                             !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 1 Water Source VRFCoolCapFTHi,                   !- Name
  0.6861551,                                               !- Coefficient1 Constant
  0.0207869,                                               !- Coefficient2 x
  0.0005445,                                               !- Coefficient3 x**2
  -0.0016098,                                              !- Coefficient4 y
  -6.254E-07,                                              !- Coefficient5 y**2
  -0.000339,                                               !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  24,                                                      !- Maximum Value of x
  16,                                                      !- Minimum Value of y
  43,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 1 Water Source VRFCoolEIRFT,                     !- Name
  0.989010541,                                             !- Coefficient1 Constant
  -0.02347967,                                             !- Coefficient2 x
  0.000199711,                                             !- Coefficient3 x**2
  0.005968336,                                             !- Coefficient4 y
  -1.0289E-07,                                             !- Coefficient5 y**2
  -0.00015686,                                             !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  24,                                                      !- Maximum Value of x
  -5,                                                      !- Minimum Value of y
  23,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 1 Water Source VRFCoolEIRFTBoundary,             !- Name
  25.73473775,                                             !- Coefficient1 Constant
  -0.03150043,                                             !- Coefficient2 x
  -0.01416595,                                             !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  15,                                                      !- Minimum Value of x
  24,                                                      !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature;                                             !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 1 Water Source VRFCoolEIRFTHi,                   !- Name
  0.18293171,                                              !- Coefficient1 Constant
  0.01635442,                                              !- Coefficient2 x
  -0.0003505,                                              !- Coefficient3 x**2
  0.02375694,                                              !- Coefficient4 y
  0.00017854,                                              !- Coefficient5 y**2
  -0.0006177,                                              !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  24,                                                      !- Maximum Value of x
  16,                                                      !- Minimum Value of y
  43,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 1 Water Source CoolingEIRLowPLR,                 !- Name
  0.4628123,                                               !- Coefficient1 Constant
  -1.0402406,                                              !- Coefficient2 x
  2.17491,                                                 !- Coefficient3 x**2
  -0.5974817,                                              !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1,                                                       !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature;                                             !- Output Unit Type

Curve:Quadratic,
  VRF Sys 1 Water Source CoolingEIRHiPLR,                  !- Name
  1.0,                                                     !- Coefficient1 Constant
  0.0,                                                     !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  1.0,                                                     !- Minimum Value of x
  1.5,                                                     !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

Curve:Linear,
  VRF Sys 1 Water Source CoolingCombRatio,                 !- Name
  0.618055,                                                !- Coefficient1 Constant
  0.381945,                                                !- Coefficient2 x
  1.0,                                                     !- Minimum Value of x
  1.5,                                                     !- Maximum Value of x
  1.0,                                                     !- Minimum Curve Output
  1.2,                                                     !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

CURVE:QUADRATIC,
  VRF Sys 1 Water Source VRFCPLFFPLR,                      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0,                                                     !- Maximum Value of x
  0.85,                                                    !- Minimum Curve Output
  1.0,                                                     !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 1 Water Source VRFHeatCapFT,                     !- Name
  1.014599599,                                             !- Coefficient1 Constant
  -0.002506703,                                            !- Coefficient2 x
  -0.000141599,                                            !- Coefficient3 x**2
  0.026931595,                                             !- Coefficient4 y
  1.83538E-06,                                             !- Coefficient5 y**2
  -0.000358147,                                            !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  -20,                                                     !- Minimum Value of y
  15,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 1 Water Source VRFHeatCapFTBoundary,             !- Name
  -7.6000882,                                              !- Coefficient1 Constant
  3.05090016,                                              !- Coefficient2 x
  -0.1162844,                                              !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature;                                             !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 1 Water Source VRFHeatCapFTHi,                   !- Name
  1.161134821,                                             !- Coefficient1 Constant
  0.027478868,                                             !- Coefficient2 x
  -0.00168795,                                             !- Coefficient3 x**2
  0.001783378,                                             !- Coefficient4 y
  2.03208E-06,                                             !- Coefficient5 y**2
  -6.8969E-05,                                             !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  -10,                                                     !- Minimum Value of y
  15,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 1 Water Source VRFHeatEIRFT,                     !- Name
  0.87465501,                                              !- Coefficient1 Constant
  -0.01319754,                                             !- Coefficient2 x
  0.00110307,                                              !- Coefficient3 x**2
  -0.0133118,                                              !- Coefficient4 y
  0.00089017,                                              !- Coefficient5 y**2
  -0.00012766,                                             !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  -20,                                                     !- Minimum Value of y
  12,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 1 Water Source VRFHeatEIRFTBoundary,             !- Name
  -7.6000882,                                              !- Coefficient1 Constant
  3.05090016,                                              !- Coefficient2 x
  -0.1162844,                                              !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  -20,                                                     !- Minimum Curve Output
  15,                                                      !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature;                                             !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 1 Water Source VRFHeatEIRFTHi,                   !- Name
  2.504005146,                                             !- Coefficient1 Constant
  -0.05736767,                                             !- Coefficient2 x
  4.07336E-05,                                             !- Coefficient3 x**2
  -0.12959669,                                             !- Coefficient4 y
  0.00135839,                                              !- Coefficient5 y**2
  0.00317047,                                              !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  -10,                                                     !- Minimum Value of y
  15,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 1 Water Source HeatingEIRLowPLR,                 !- Name
  0.1400093,                                               !- Coefficient1 Constant
  0.6415002,                                               !- Coefficient2 x
  0.1339047,                                               !- Coefficient3 x**2
  0.0845859,                                               !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1,                                                       !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

Curve:Quadratic,
  VRF Sys 1 Water Source HeatingEIRHiPLR,                  !- Name
  2.4294355,                                               !- Coefficient1 Constant
  -2.235887,                                               !- Coefficient2 x
  0.8064516,                                               !- Coefficient3 x**2
  1.0,                                                     !- Minimum Value of x
  1.5,                                                     !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

Curve:Linear,
  VRF Sys 1 Water Source HeatingCombRatio,                 !- Name
  0.96034,                                                 !- Coefficient1 Constant
  0.03966,                                                 !- Coefficient2 x
  1.0,                                                     !- Minimum Value of x
  1.5,                                                     !- Maximum Value of x
  1.0,                                                     !- Minimum Curve Output
  1.023,                                                   !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 1 Water Source CoolingLengthCorrectionFactor,    !- Name
  1.0693794,                                               !- Coefficient1 Constant
  -0.0014951,                                              !- Coefficient2 x
  2.56E-06,                                                !- Coefficient3 x**2
  -0.1151104,                                              !- Coefficient4 y
  0.0511169,                                               !- Coefficient5 y**2
  -0.0004369,                                              !- Coefficient6 x*y
  8,                                                       !- Minimum Value of x
  175,                                                     !- Maximum Value of x
  0.5,                                                     !- Minimum Value of y
  1.5,                                                     !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Distance,                                                !- Input Unit Type for X
  Dimensionless,                                           !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

AirConditioner:VariableRefrigerantFlow,
  VRF Sys 2 Air Source VRF Heat Pump,                      !- Heat Pump Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  3.3,                                                     !- Gross Rated Cooling COP {W/W}
  -6,                                                      !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                                      !- Maximum Outdoor Temperature in Cooling Mode {C}
  VRF Sys 2 Air Source VRFCoolCapFT,                       !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRF Sys 2 Air Source VRFCoolCapFTBoundary,               !- Cooling Capacity Ratio Boundary Curve Name
  VRF Sys 2 Air Source VRFCoolCapFTHi,                     !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  VRF Sys 2 Air Source VRFCoolEIRFT,                       !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRF Sys 2 Air Source VRFCoolEIRFTBoundary,               !- Cooling Energy Input Ratio Boundary Curve Name
  VRF Sys 2 Air Source VRFCoolEIRFTHi,                     !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  VRF Sys 2 Air Source CoolingEIRLowPLR,                   !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  VRF Sys 2 Air Source CoolingEIRHiPLR,                    !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  VRF Sys 2 Air Source CoolingCombRatio,                   !- Cooling Combination Ratio Correction Factor Curve Name
  VRF Sys 2 Air Source VRFCPLFFPLR,                        !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                                                !- Gross Rated Heating Capacity {W}
  1,                                                       !- Rated Heating Capacity Sizing Ratio {W/W}
  3.4,                                                     !- Gross Rated Heating COP {W/W}
  -25,                                                     !- Minimum Outdoor Temperature in Heating Mode {C}
  25,                                                      !- Maximum Outdoor Temperature in Heating Mode {C}
  VRF Sys 2 Air Source VRFHeatCapFT,                       !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRF Sys 2 Air Source VRFHeatCapFTBoundary,               !- Heating Capacity Ratio Boundary Curve Name
  VRF Sys 2 Air Source VRFHeatCapFTHi,                     !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  VRF Sys 2 Air Source VRFHeatEIRFT,                       !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRF Sys 2 Air Source VRFHeatEIRFTBoundary,               !- Heating Energy Input Ratio Boundary Curve Name
  VRF Sys 2 Air Source VRFHeatEIRFTHi,                     !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                                      !- Heating Performance Curve Outdoor Temperature Type
  VRF Sys 2 Air Source HeatingEIRLowPLR,                   !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  VRF Sys 2 Air Source HeatingEIRHiPLR,                    !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  VRF Sys 2 Air Source HeatingCombRatio,                   !- Heating Combination Ratio Correction Factor Curve Name
  VRF Sys 2 Air Source VRFCPLFFPLR,                        !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                                    !- Minimum Heat Pump Part-Load Ratio
  SPACE5-1,                                                !- Zone Name for Master Thermostat Location
  MasterThermostatPriority,                                !- Master Thermostat Priority Control Type
  ,                                                        !- Thermostat Priority Schedule Name
  VRF Sys 2 Air SourceTU List,                             !- Zone Terminal Unit List Name
  No,                                                      !- Heat Pump Waste Heat Recovery
  30,                                                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                                      !- Vertical Height used for Piping Correction Factor {m}
  VRF Sys 2 Air Source CoolingLengthCorrectionFactor,      !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                                               !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                                        !- Piping Correction Factor for Length in Heating Mode Curve Name
  ,                                                        !- Piping Correction Factor for Height in Heating Mode Coefficient
  33,                                                      !- Crankcase Heater Power per Compressor {W}
  2,                                                       !- Number of Compressors
  0.5,                                                     !- Ratio of Compressor Size to Total Compressor Capacity
  5,                                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
  Resistive,                                               !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  ,                                                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                                                !- Defrost Time Period Fraction
  autosize,                                                !- Resistive Defrost Heater Capacity {W}
  5,                                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  AirCooled,                                               !- Condenser Type
  VRF Sys 2 Air Source Condenser Inlet Node,               !- Condenser Inlet Node Name
  VRF Sys 2 Air Source Condenser Outlet Node,              !- Condenser Outlet Node Name
  autosize,                                                !- Water Condenser Volume Flow Rate (m3/s)
  0.9,                                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                                !- Evaporative Condenser Air Flow Rate {m3/s}
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                                        !- Supply Water Storage Tank Name
  0,                                                       !- Basin Heater Capacity {W/K}
  2,                                                       !- Basin Heater Setpoint Temperature {C}
  ,                                                        !- Basin Heater Operating Schedule Name
  Electricity,                                             !- Fuel Type
  -15,                                                     !- Minimum Outdoor Temperature in Heat Recovery Mode (C)
  45,                                                      !- Maximum Outdoor Temperature in Heat Recovery Mode (C)
  ,                                                        !- Heat Recovery Cooling Capacity Modifier Curve Name
  ,                                                        !- Initial Heat Recovery Cooling Capacity Fraction
  0.45,                                                    !- Heat Recovery Cooling Capacity Time Constant (hr)
  ,                                                        !- Heat Recovery Cooling Energy Modifier Curve Name
  ,                                                        !- Initial Heat Recovery Cooling Energy Fraction
  ,                                                        !- Heat Recovery Cooling Energy Time Constant (hr)
  ,                                                        !- Heat Recovery Heating Capacity Modifier Curve Name
  ,                                                        !- Initial Heat Recovery Heating Capacity Fraction
  0.45,                                                    !- Heat Recovery Heating Capacity Time Constant (hr)
  ,                                                        !- Heat Recovery Heating Eenrgy Modifier Curve Name
  ,                                                        !- Initial Heat Recovery Heating Energy Fraction
  ;                                                        !- Heat Recovery Heating Energy Time Constant (hr)

ZoneTerminalUnitList,
  VRF Sys 2 Air SourceTU List,                             !- Name
  SPACE5-1 VRF Terminal Unit;                              !- Zone Terminal Unit Name

OutdoorAir:Node,
  VRF Sys 2 Air Source Condenser Inlet Node,               !- Name
  -1;                                                      !- Height Above Ground
! VRF curves from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Biquadratic,
  VRF Sys 2 Air Source VRFCoolCapFT,                       !- Name
  0.576856477,                                             !- Coefficient1 Constant
  0.017450222,                                             !- Coefficient2 x
  0.00058326,                                              !- Coefficient3 x**2
  1.15563E-07,                                             !- Coefficient4 y
  7.61504E-09,                                             !- Coefficient5 y**2
  -1.1503E-08,                                             !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  24,                                                      !- Maximum Value of x
  -5,                                                      !- Minimum Value of y
  23,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 2 Air Source VRFCoolCapFTBoundary,               !- Name
  25.73473775,                                             !- Coefficient1 Constant
  -0.03150043,                                             !- Coefficient2 x
  -0.01416595,                                             !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  11,                                                      !- Minimum Value of x
  30,                                                      !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature;                                             !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 2 Air Source VRFCoolCapFTHi,                     !- Name
  0.6861551,                                               !- Coefficient1 Constant
  0.0207869,                                               !- Coefficient2 x
  0.0005445,                                               !- Coefficient3 x**2
  -0.0016098,                                              !- Coefficient4 y
  -6.254E-07,                                              !- Coefficient5 y**2
  -0.000339,                                               !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  24,                                                      !- Maximum Value of x
  16,                                                      !- Minimum Value of y
  43,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 2 Air Source VRFCoolEIRFT,                       !- Name
  0.989010541,                                             !- Coefficient1 Constant
  -0.02347967,                                             !- Coefficient2 x
  0.000199711,                                             !- Coefficient3 x**2
  0.005968336,                                             !- Coefficient4 y
  -1.0289E-07,                                             !- Coefficient5 y**2
  -0.00015686,                                             !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  24,                                                      !- Maximum Value of x
  -5,                                                      !- Minimum Value of y
  23,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 2 Air Source VRFCoolEIRFTBoundary,               !- Name
  25.73473775,                                             !- Coefficient1 Constant
  -0.03150043,                                             !- Coefficient2 x
  -0.01416595,                                             !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  15,                                                      !- Minimum Value of x
  24,                                                      !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature;                                             !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 2 Air Source VRFCoolEIRFTHi,                     !- Name
  0.18293171,                                              !- Coefficient1 Constant
  0.01635442,                                              !- Coefficient2 x
  -0.0003505,                                              !- Coefficient3 x**2
  0.02375694,                                              !- Coefficient4 y
  0.00017854,                                              !- Coefficient5 y**2
  -0.0006177,                                              !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  24,                                                      !- Maximum Value of x
  16,                                                      !- Minimum Value of y
  43,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 2 Air Source CoolingEIRLowPLR,                   !- Name
  0.4628123,                                               !- Coefficient1 Constant
  -1.0402406,                                              !- Coefficient2 x
  2.17491,                                                 !- Coefficient3 x**2
  -0.5974817,                                              !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1,                                                       !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature;                                             !- Output Unit Type

Curve:Quadratic,
  VRF Sys 2 Air Source CoolingEIRHiPLR,                    !- Name
  1.0,                                                     !- Coefficient1 Constant
  0.0,                                                     !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  1.0,                                                     !- Minimum Value of x
  1.5,                                                     !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

Curve:Linear,
  VRF Sys 2 Air Source CoolingCombRatio,                   !- Name
  0.618055,                                                !- Coefficient1 Constant
  0.381945,                                                !- Coefficient2 x
  1.0,                                                     !- Minimum Value of x
  1.5,                                                     !- Maximum Value of x
  1.0,                                                     !- Minimum Curve Output
  1.2,                                                     !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

CURVE:QUADRATIC,
  VRF Sys 2 Air Source VRFCPLFFPLR,                        !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0,                                                     !- Maximum Value of x
  0.85,                                                    !- Minimum Curve Output
  1.0,                                                     !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 2 Air Source VRFHeatCapFT,                       !- Name
  1.014599599,                                             !- Coefficient1 Constant
  -0.002506703,                                            !- Coefficient2 x
  -0.000141599,                                            !- Coefficient3 x**2
  0.026931595,                                             !- Coefficient4 y
  1.83538E-06,                                             !- Coefficient5 y**2
  -0.000358147,                                            !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  -20,                                                     !- Minimum Value of y
  15,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 2 Air Source VRFHeatCapFTBoundary,               !- Name
  -7.6000882,                                              !- Coefficient1 Constant
  3.05090016,                                              !- Coefficient2 x
  -0.1162844,                                              !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature;                                             !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 2 Air Source VRFHeatCapFTHi,                     !- Name
  1.161134821,                                             !- Coefficient1 Constant
  0.027478868,                                             !- Coefficient2 x
  -0.00168795,                                             !- Coefficient3 x**2
  0.001783378,                                             !- Coefficient4 y
  2.03208E-06,                                             !- Coefficient5 y**2
  -6.8969E-05,                                             !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  -10,                                                     !- Minimum Value of y
  15,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 2 Air Source VRFHeatEIRFT,                       !- Name
  0.87465501,                                              !- Coefficient1 Constant
  -0.01319754,                                             !- Coefficient2 x
  0.00110307,                                              !- Coefficient3 x**2
  -0.0133118,                                              !- Coefficient4 y
  0.00089017,                                              !- Coefficient5 y**2
  -0.00012766,                                             !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  -20,                                                     !- Minimum Value of y
  12,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 2 Air Source VRFHeatEIRFTBoundary,               !- Name
  -7.6000882,                                              !- Coefficient1 Constant
  3.05090016,                                              !- Coefficient2 x
  -0.1162844,                                              !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  -20,                                                     !- Minimum Curve Output
  15,                                                      !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature;                                             !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 2 Air Source VRFHeatEIRFTHi,                     !- Name
  2.504005146,                                             !- Coefficient1 Constant
  -0.05736767,                                             !- Coefficient2 x
  4.07336E-05,                                             !- Coefficient3 x**2
  -0.12959669,                                             !- Coefficient4 y
  0.00135839,                                              !- Coefficient5 y**2
  0.00317047,                                              !- Coefficient6 x*y
  15,                                                      !- Minimum Value of x
  27,                                                      !- Maximum Value of x
  -10,                                                     !- Minimum Value of y
  15,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  VRF Sys 2 Air Source HeatingEIRLowPLR,                   !- Name
  0.1400093,                                               !- Coefficient1 Constant
  0.6415002,                                               !- Coefficient2 x
  0.1339047,                                               !- Coefficient3 x**2
  0.0845859,                                               !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1,                                                       !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

Curve:Quadratic,
  VRF Sys 2 Air Source HeatingEIRHiPLR,                    !- Name
  2.4294355,                                               !- Coefficient1 Constant
  -2.235887,                                               !- Coefficient2 x
  0.8064516,                                               !- Coefficient3 x**2
  1.0,                                                     !- Minimum Value of x
  1.5,                                                     !- Maximum Value of x
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

Curve:Linear,
  VRF Sys 2 Air Source HeatingCombRatio,                   !- Name
  0.96034,                                                 !- Coefficient1 Constant
  0.03966,                                                 !- Coefficient2 x
  1.0,                                                     !- Minimum Value of x
  1.5,                                                     !- Maximum Value of x
  1.0,                                                     !- Minimum Curve Output
  1.023,                                                   !- Maximum Curve Output
  Dimensionless,                                           !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type

Curve:Biquadratic,
  VRF Sys 2 Air Source CoolingLengthCorrectionFactor,      !- Name
  1.0693794,                                               !- Coefficient1 Constant
  -0.0014951,                                              !- Coefficient2 x
  2.56E-06,                                                !- Coefficient3 x**2
  -0.1151104,                                              !- Coefficient4 y
  0.0511169,                                               !- Coefficient5 y**2
  -0.0004369,                                              !- Coefficient6 x*y
  8,                                                       !- Minimum Value of x
  175,                                                     !- Maximum Value of x
  0.5,                                                     !- Minimum Value of y
  1.5,                                                     !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Distance,                                                !- Input Unit Type for X
  Dimensionless,                                           !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Boiler:HotWater,
  Main Boiler,                                             !- Name
  NaturalGas,                                              !- Fuel Type
  autosize,                                                !- Nominal Capacity {W}
  0.8,                                                     !- Nominal Thermal Efficiency
  LeavingBoiler,                                           !- Efficiency Curve Temperature Evaluation Variable
  Main Boiler Efficiency Curve,                            !- Normalized Boiler Efficiency Curve Name
  autosize,                                                !- Max Design Boiler Water Flow Rate {m3/s}
  0.0,                                                     !- Minimum Part Load Ratio
  1.1,                                                     !- Maximum Part Load Ratio
  1.0,                                                     !- Optimum Part Load Ratio
  Main Boiler HW Inlet,                                    !- Water Inlet Node Name
  Main Boiler HW Outlet,                                   !- Water Outlet Node Name
  100.0,                                                   !- Temp Upper Limit Water Outlet {C}
  ConstantFlow,                                            !- Boiler Flow Mode
  0,                                                       !- Parasitic Electric Load {W}
  1.0;                                                     !- Sizing Factor

Curve:Quadratic,
  Main Boiler Efficiency Curve,                            !- Name
  0.97,                                                    !- Coefficient1 Constant
  0.0633,                                                  !- Coefficient2 x
  -0.0333,                                                 !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Branch,
  Main Boiler Mixed Branch,                                !- Name
  ,                                                        !- Pressure Drop Curve Name
  Boiler:HotWater,                                         !- Component Object Type
  Main Boiler,                                             !- Component Name
  Main Boiler HW Inlet,                                    !- Component Inlet Node Name
  Main Boiler HW Outlet;                                   !- Component Outlet Node Name

CoolingTower:SingleSpeed,
  Main Tower,                                              !- Name
  Main Tower CndW Inlet,                                   !- Water Inlet Node Name
  Main Tower CndW Outlet,                                  !- Water Outlet Node Name
  autosize,                                                !- Design Water Flow Rate {m3/s}
  autosize,                                                !- Design Air Flow Rate {m3/s}
  autosize,                                                !- Design Fan Power {W}
  autosize,                                                !- Design U-Factor Times Area Value {W/K}
  autocalculate,                                           !- Free Convection Air Flow Rate {m3/s}
  ,                                                        !- Free Convection Air Flow Sizing Factor
  autocalculate,                                           !- Free Convection U-Factor Times Area Value {W/K}
  ,                                                        !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  ,                                                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                                        !- Nominal Capacity {W}
  autocalculate,                                           !- Free Convection Capacity {W}
  ,                                                        !- Free Convection Nominal Capacity Sizing Factor
  ,                                                        !- Design Inlet Air Dry-Bulb Temperature {C}
  ,                                                        !- Design Inlet Air Wet-Bulb Temperature {C}
  ,                                                        !- Design Approach Temperature {deltaT}
  ,                                                        !- Design Range Temperature {deltaT}
  ,                                                        !- Basin Heater Capacity {W/K}
  ,                                                        !- Basin Heater Setpoint Temperature {C}
  ,                                                        !- Basin Heater Operating Schedule Name
  SaturatedExit,                                           !- Evaporation Loss Mode
  ,                                                        !- Evaporation Loss Factor {percent/K}
  0.008,                                                   !- Drift Loss Percent {percent}
  ConcentrationRatio,                                      !- Blowdown Calculation Mode
  3,                                                       !- Blowdown Concentration Ratio
  ,                                                        !- Blowdown Makeup Water Usage Schedule Name
  ,                                                        !- Supply Water Storage Tank Name
  Main Tower Cooling Tower Outdoor Air Inlet Node,         !- Outdoor Air Inlet Node Name
  FanCycling,                                              !- Capacity Control
  ,                                                        !- Number of Cells
  ,                                                        !- Cell Control
  ,                                                        !- Cell Minimum  Water Flow Rate Fraction
  ,                                                        !- Cell Maximum Water Flow Rate Fraction
  1.0;                                                     !- Sizing Factor

OutdoorAir:Node,
  Main Tower Cooling Tower Outdoor Air Inlet Node,         !- Name
  -1;                                                      !- Height Above Ground

Branch,
  Main Tower Mixed Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,                                !- Component Object Type
  Main Tower,                                              !- Component Name
  Main Tower CndW Inlet,                                   !- Component Inlet Node Name
  Main Tower CndW Outlet;                                  !- Component Outlet Node Name

Sizing:Plant,
  Only Water Loop Mixed Water Loop,                        !- Plant or Condenser Loop Name
  Condenser,                                               !- Loop Type
  30,                                                      !- Design loop exit temperature {C}
  5.6;                                                     !- Design loop delta T {deltaC}

PlantLoop,
  Only Water Loop Mixed Water Loop,                        !- Name
  Water,                                                   !- Fluid Type
  ,                                                        !- User Defined Fluid Type
  Only Water Loop Operation,                               !- PlantEquipmentOperationSchemes Name
  Only Water Loop Mixed Supply Outlet,                     !- Loop Temperature Setpoint Node Name
  100,                                                     !- Maximum Loop Temperature {C}
  10,                                                      !- Minimum Loop Temperature {C}
  autosize,                                                !- Maximum Loop Volumetric Flow Rate {m3/s}
  0,                                                       !- Minimum Loop Volumetric Flow Rate {m3/s}
  autosize,                                                !- volume of the plant loop {m3}
  Only Water Loop Mixed Supply Inlet,                      !- Plant Side Inlet Node Name
  Only Water Loop Mixed Supply Outlet,                     !- Plant Side Outlet Node Name
  Only Water Loop Mixed Supply Side Branches,              !- Plant Side Branch List Name
  Only Water Loop Mixed Supply Side Connectors,            !- Plant Side Connector List Name
  Only Water Loop Mixed Demand Inlet,                      !- Demand Side Inlet Node Name
  Only Water Loop Mixed Demand Outlet,                     !- Demand Side Outlet Node Name
  Only Water Loop Mixed Demand Side Branches,              !- Demand Side Branch List Name
  Only Water Loop Mixed Demand Side Connectors,            !- Demand Side Connector List Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ,                                                        !- AvailabilityManagerAssignmentList
  DualSetPointDeadband;                                    !- Plant Loop Demand Calculation Scheme

PlantEquipmentOperationSchemes,
  Only Water Loop Operation,                               !- Name
  PlantEquipmentOperation:HeatingLoad,                     !- Control Scheme Object Type
  Only Water Loop Heat Operation All Hours,                !- Control Scheme Name
  HVACTemplate-Always 1,                                   !- Control Scheme Schedule Name
  PlantEquipmentOperation:CoolingLoad,                     !- Control Scheme Object Type
  Only Water Loop Cool Operation All Hours,                !- Control Scheme Name
  HVACTemplate-Always 1;                                   !- Control Scheme Schedule Name

PlantEquipmentOperation:HeatingLoad,
  Only Water Loop Heat Operation All Hours,                !- Name
  0,                                                       !- Load Range Lower Limit 1 {W}
  1000000000000000,                                        !- Load Range Upper Limit 1 {W}
  Only Water Loop All Heating Equipment;                   !- Priority Control 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  Only Water Loop Cool Operation All Hours,                !- Name
  0,                                                       !- Load Range Lower Limit 1 {W}
  1000000000000000,                                        !- Load Range Upper Limit 1 {W}
  Only Water Loop All Cooling Equipment;                   !- Priority Control 1 Equipment List Name

PlantEquipmentList,
  Only Water Loop All Heating Equipment,                   !- Name
  Boiler:HotWater,                                         !- Equipment Object Type
  Main Boiler;                                             !- Equipment Name

PlantEquipmentList,
  Only Water Loop All Cooling Equipment,                   !- Name
  CoolingTower:SingleSpeed,                                !- Equipment Object Type
  Main Tower;                                              !- Equipment Name

Schedule:Compact,
  HVACTemplate-Always 30,                                  !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  30;                                                      !- Field 4

Schedule:Compact,
  HVACTemplate-Always 20,                                  !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  20;                                                      !- Field 4

NodeList,
  Only Water Loop Mixed Supply Setpoint Nodes,             !- Name
  Main Boiler HW Outlet,                                   !- Node Name
  Main Tower CndW Outlet,                                  !- Node Name
  Only Water Loop Mixed Supply Outlet;                     !- Node Name

SetpointManager:Scheduled:DualSetpoint,
  Only Water Loop Mixed Temp Manager,                      !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 30,                                  !- High Setpoint Schedule Name
  HVACTemplate-Always 20,                                  !- Low Setpoint Schedule Name
  Only Water Loop Mixed Supply Setpoint Nodes;             !- Setpoint Node or NodeList Name

BranchList,
  Only Water Loop Mixed Supply Side Branches,              !- Name
  Only Water Loop Mixed Supply Inlet Branch,               !- Branch Name
  Main Boiler Mixed Branch,                                !- Branch Name
  Main Tower Mixed Branch,                                 !- Branch Name
  Only Water Loop Mixed Supply Bypass Branch,              !- Branch Name
  Only Water Loop Mixed Supply Outlet Branch;              !- Branch Name

ConnectorList,
  Only Water Loop Mixed Supply Side Connectors,            !- Name
  Connector:Splitter,                                      !- Connector Object Type
  Only Water Loop Mixed Supply Splitter,                   !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  Only Water Loop Mixed Supply Mixer;                      !- Connector Name

Connector:Splitter,
  Only Water Loop Mixed Supply Splitter,                   !- Name
  Only Water Loop Mixed Supply Inlet Branch,               !- Inlet Branch Name
  Main Boiler Mixed Branch,                                !- Outlet Branch Name
  Main Tower Mixed Branch,                                 !- Outlet Branch Name
  Only Water Loop Mixed Supply Bypass Branch;              !- Outlet Branch Name

Connector:Mixer,
  Only Water Loop Mixed Supply Mixer,                      !- Name
  Only Water Loop Mixed Supply Outlet Branch,              !- Outlet Branch Name
  Main Boiler Mixed Branch,                                !- Inlet Branch Name
  Main Tower Mixed Branch,                                 !- Inlet Branch Name
  Only Water Loop Mixed Supply Bypass Branch;              !- Inlet Branch Name

Branch,
  Only Water Loop Mixed Supply Bypass Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Only Water Loop Mixed Supply Side Bypass Pipe,           !- Component Name
  Only Water Loop Mixed Supply Bypass Inlet,               !- Component Inlet Node Name
  Only Water Loop Mixed Supply Bypass Outlet;              !- Component Outlet Node Name

Pipe:Adiabatic,
  Only Water Loop Mixed Supply Side Bypass Pipe,           !- Name
  Only Water Loop Mixed Supply Bypass Inlet,               !- Inlet Node Name
  Only Water Loop Mixed Supply Bypass Outlet;              !- Outlet Node Name

Pump:ConstantSpeed,
  Only Water Loop Mixed Supply Pump,                       !- Name
  Only Water Loop Mixed Supply Inlet,                      !- Inlet Node Name
  Only Water Loop Mixed Pump Outlet,                       !- Outlet Node Name
  autosize,                                                !- Rated Volumetric Flow Rate {m3/s}
  179352,                                                  !- Rated Pump Head {Pa}
  autosize,                                                !- Rated Power Consumption {W}
  0.9,                                                     !- Motor Efficiency
  0,                                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                                            !- Pump Control Type
  ;                                                        !- Pump Flow Rate Schedule Name

Branch,
  Only Water Loop Mixed Supply Inlet Branch,               !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                                      !- Component Object Type
  Only Water Loop Mixed Supply Pump,                       !- Component Name
  Only Water Loop Mixed Supply Inlet,                      !- Component Inlet Node Name
  Only Water Loop Mixed Pump Outlet;                       !- Component Outlet Node Name

Branch,
  Only Water Loop Mixed Supply Outlet Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Only Water Loop Mixed Supply Outlet Pipe,                !- Component Name
  Only Water Loop Mixed Supply Outlet Pipe Inlet,          !- Component Inlet Node Name
  Only Water Loop Mixed Supply Outlet;                     !- Component Outlet Node Name

Pipe:Adiabatic,
  Only Water Loop Mixed Supply Outlet Pipe,                !- Name
  Only Water Loop Mixed Supply Outlet Pipe Inlet,          !- Inlet Node Name
  Only Water Loop Mixed Supply Outlet;                     !- Outlet Node Name

BranchList,
  Only Water Loop Mixed Demand Side Branches,              !- Name
  Only Water Loop Mixed Demand Inlet Branch,               !- Name
  VRF Sys 1 Water Source VRF Condenser Branch,             !- Name
  Only Water Loop Mixed Demand Bypass Branch,              !- Name
  Only Water Loop Mixed Demand Outlet Branch;              !- Name

ConnectorList,
  Only Water Loop Mixed Demand Side Connectors,            !- Name
  Connector:Splitter,                                      !- Connector Object Type
  Only Water Loop Mixed Demand Splitter,                   !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  Only Water Loop Mixed Demand Mixer;                      !- Connector Name

Connector:Splitter,
  Only Water Loop Mixed Demand Splitter,                   !- Name
  Only Water Loop Mixed Demand Inlet Branch,               !- Inlet Branch Name
  Only Water Loop Mixed Demand Bypass Branch,              !- Outlet Branch Name
  VRF Sys 1 Water Source VRF Condenser Branch;             !- Name

Connector:Mixer,
  Only Water Loop Mixed Demand Mixer,                      !- Name
  Only Water Loop Mixed Demand Outlet Branch,              !- Outlet Branch Name
  Only Water Loop Mixed Demand Bypass Branch,              !- Inlet Branch Name
  VRF Sys 1 Water Source VRF Condenser Branch;             !- Name

Branch,
  Only Water Loop Mixed Demand Inlet Branch,               !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Only Water Loop Mixed Demand Inlet Pipe,                 !- Component Name
  Only Water Loop Mixed Demand Inlet,                      !- Component Inlet Node Name
  Only Water Loop Mixed Demand Inlet Pipe Outlet;          !- Component Outlet Node Name

Pipe:Adiabatic,
  Only Water Loop Mixed Demand Inlet Pipe,                 !- Name
  Only Water Loop Mixed Demand Inlet,                      !- Inlet Node Name
  Only Water Loop Mixed Demand Inlet Pipe Outlet;          !- Outlet Node Name

Branch,
  Only Water Loop Mixed Demand Bypass Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Only Water Loop Mixed Demand Side Bypass Pipe,           !- Component Name
  Only Water Loop Mixed Demand Bypass Inlet,               !- Component Inlet Node Name
  Only Water Loop Mixed Demand Bypass Outlet;              !- Component Outlet Node Name

Pipe:Adiabatic,
  Only Water Loop Mixed Demand Side Bypass Pipe,           !- Name
  Only Water Loop Mixed Demand Bypass Inlet,               !- Inlet Node Name
  Only Water Loop Mixed Demand Bypass Outlet;              !- Outlet Node Name

Branch,
  Only Water Loop Mixed Demand Outlet Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Only Water Loop Mixed Demand Outlet Pipe,                !- Component Name
  Only Water Loop Mixed Demand Outlet Pipe Inlet,          !- Component Inlet Node Name
  Only Water Loop Mixed Demand Outlet;                     !- Component Outlet Node Name

Pipe:Adiabatic,
  Only Water Loop Mixed Demand Outlet Pipe,                !- Name
  Only Water Loop Mixed Demand Outlet Pipe Inlet,          !- Inlet Node Name
  Only Water Loop Mixed Demand Outlet;                     !- Outlet Node Name

Site:GroundTemperature:BuildingSurface,
  21.5,                                                    !- January Ground Temperature
  21.4,                                                    !- February Ground Temperature
  21.5,                                                    !- March Ground Temperature
  21.5,                                                    !- April Ground Temperature
  22.0,                                                    !- May Ground Temperature
  22.9,                                                    !- June Ground Temperature
  23.0,                                                    !- July Ground Temperature
  23.1,                                                    !- August Ground Temperature
  23.1,                                                    !- September Ground Temperature
  22.2,                                                    !- October Ground Temperature
  21.7,                                                    !- November Ground Temperature
  21.6;                                                    !- December Ground Temperature
